<!doctype html><html lang="en-CA"><head><meta charset="utf-8"><title>2023 ASHRAE Handbook, ch. 52, Table 1, Table 3</title>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet">
<style>@page{size:Letter;margin:16mm 16mm 14mm}:root{--ink:#222;--ink2:#555;--rule:#d8d8d8;--red:#CC746C}body{font-family:'IBM Plex Sans',Arial,sans-serif;color:var(--ink);font-size:9.6pt;line-height:1.38;margin:0;background:#fff}
h1{font-size:13pt;font-weight:600;margin:0 0 2pt}.eyebrow{font-size:8pt;letter-spacing:.06em;text-transform:uppercase;color:var(--ink2);margin-bottom:6pt}.kind{color:var(--ink2);margin:4pt 0 10pt}
h2{font-size:9.6pt;font-weight:600;margin:12pt 0 4pt;padding-top:6pt;border-top:1px solid var(--rule)}h2 span{color:var(--red)}ul{margin:0;padding-left:14pt}li{margin:1.5pt 0}
table{border-collapse:collapse;width:100%}td{vertical-align:top;padding:2.5pt 6pt 2.5pt 0;border-bottom:1px solid #eee}td.c{white-space:nowrap;font-weight:500;width:1%}.foot{margin-top:12pt;font-size:8pt;color:var(--ink2)}body.dense{font-size:8.2pt;line-height:1.3}body.dense h2{margin-top:8pt}body.dense td{padding:1.5pt 6pt 1.5pt 0}.cols{column-count:2;column-gap:14pt}.cols p{margin:0 0 3pt;break-inside:avoid}.cols b{font-weight:600}</style></head><body><div class="eyebrow">Beyond Data · source note</div><h1>2023 ASHRAE Handbook, ch. 52, Table 1, Table 3</h1><div class="kind">Licensed standard or handbook: the tool cites it but cannot link it. Get it from the publisher or a library.</div>
<h2><span>1</span> Citation</h2><ul><li>2023 ASHRAE Handbook, ch. 52, Table 1, Table 3.</li><li>2023 ASHRAE Handbook, ch. 52, Table 6, Table 3.</li><li>2023 ASHRAE Handbook, ch. 6, Table 1, Table 2.</li></ul>
<h2><span>2</span> How the tool uses it</h2><ul><li>Heat cascade spec rules (spec, not live yet)</li><li>Heated public edge (heat cascade)</li><li>Heated front garden</li><li>Community pool spec rules (spec, not live yet)</li><li>Heat demand, heat cascade spa, aquaponics greenhouse and conservatory biome</li><li>Tool settings: programme catalogue</li></ul>
<h2><span>3</span> Clauses used</h2><table><tr><td class="c">Table 1</td><td>(46 cities, 1982–1993) surface heat flux not exceeded in 99 % of snowfall hours, W/m², Ar = 1 / 0.5 / 0: Fairbanks AK (288 h/yr) 639 / 342 / 152; Great Falls MT (233 h) 869 / 453 / 238; Bismarck ND (158 h) 969 / 520 / 230; …</td></tr><tr><td class="c">Table 3</td><td>annual kWh/m² melting + idling at Ar = 1: Fairbanks 62.5 + 1083.9, Great Falls 62.1 + 390.5, Minneapolis 52.1 + 580.3, Seattle 3.8 + 33.1 (back and edge losses not included)</td></tr><tr><td class="c">Table 4</td><td>general guidance: commercial building sidewalk, steps, wheelchair ramp Ar 1.0 at 90 or 95 %; public building sidewalk Ar 1.0 at 95 %, parking lot 0.5 at 90 %; hospital sidewalk 1.0 at 95 %; back and edge losses range 4 to 50%, …</td></tr><tr><td class="c">Table 7</td><td>at mean fluid 55 °C: 440 W/m² at 300 mm, 555 at 230, 665 at 150 mm spacing (plastic pipe); PE limit typically 60 °C, concrete entering water usually below 65 °C or the limit in the relevant standard (e.g., CSA A23); with …</td></tr><tr><td class="c">Table 6</td><td>steady-state slab flux qo and mean fluid tm (Fig. 2 construction, 300 mm spacing): 2.0 mm/h, Ar 0: 210/203/197/191 W/m² at tm 19/18/18/17 °C (ta −18/−12/−6.7/−1 °C)</td></tr><tr><td class="c">2.0</td><td>mm/h Ar 1 at −1 °C: 239–298 W/m², tm 22–27 °C</td></tr><tr><td class="c">4.1</td><td>mm/h Ar 0: 420–381 W/m², tm 38–34 °C</td></tr><tr><td class="c">6.4</td><td>mm/h Ar 0: 656–596 W/m², tm 58–53 °C; Eq. (17) tm = 0.089 qo + tf; heat may come from secondary sources, including other low-temperature waste heat, with or without heat pumps; the snow-melting system may connect to the …</td></tr><tr><td class="c">Table 2</td><td>design conditions, air / water °C: recreational 24–29 / 24–29, therapeutic 27–29 / 29–35, competition 26–29 / 24–28, diving 27–29 / 27–32, elderly swimmers 29–32 / 29–32, hotel 28–29 / 28–30, whirlpool/spa 27–29 / 36–40, RH …</td></tr></table>
<div class="foot">Written in our own words from the project's register. No clause text, tables or figures are copied from the document; for the exact wording, read the document itself.</div></body></html>